"id","code","tv036_puissance_veilleuse_type_chaudiere_id","type_generation","anciennete","anciennete_min","anciennete_max","pn","pn_min","pn_max","rpn","rpn_v1","rpn_v2","rpint","rpint_v1","rpint_v2","qp0","qp0_v1","qp0_v2","veilleuse","est_efface"
"1","TV036_001","1","Classique","Avant 1980","1900","1980","NULL","0.00","9999.00","79+2log Pn","79.00","2.00","73+3log Pn","73.00","3.00","0.04","0.040","NULL","0.24","0"
"2","TV036_002","1","Classique","1981-1985","1981","1985","NULL","0.00","9999.00","82+2log Pn","82.00","2.00","76+3log Pn","76.00","3.00","0.02","0.020","NULL","0.15","0"
"3","TV036_003","1","Classique","1986-1990","1986","1990","NULL","0.00","9999.00","83+2log Pn","83.00","2.00","79+3log Pn","79.00","3.00","0.15","0.150","NULL","0.15","0"
"4","TV036_004","1","Standard","1991-2000","1991","2000","NULL","0.00","9999.00","84+2log Pn","84.00","2.00","80+3log Pn","80.00","3.00","0.12","0.120","NULL","0.12","0"
"5","TV036_005","1","Standard","Après 2000","2001","2900","NULL","0.00","9999.00","84+2log Pn","84.00","2.00","80+3log Pn","80.00","3.00","0.01","0.010","NULL","NA","0"
"6","TV036_006","1","Basse Température","1991-2000","1991","2000","NULL","0.00","9999.00","87,5+1,5log Pn","87.50","1.50","87,5+1,5log Pn","87.50","1.50","0.12","0.120","NULL","0.12","0"
"7","TV036_007","1","Basse Température","Après 2000","2001","2900","NULL","0.00","9999.00","87,5+1,5log Pn","87.50","1.50","87,5+1,5log Pn","87.50","1.50","0.01","0.010","NULL","NA","0"
"8","TV036_008","1","Condensation","1981-1985","1981","1985","NULL","0.00","9999.00","91+1log Pn","91.00","1.00","97+1log Pn","97.00","1.00","0.01","0.010","NULL","0.15","0"
"9","TV036_009","1","Condensation","1986-2000","1986","2000","NULL","0.00","9999.00","91+1log Pn","91.00","1.00","97+1log Pn","97.00","1.00","0.01","0.010","NULL","0.12","0"
"10","TV036_010","1","Condensation","Après 2000","2001","2900","NULL","0.00","9999.00","91+1log Pn","91.00","1.00","97+1log Pn","97.00","1.00","0.01","0.010","NULL","NA","0"
"11","TV036_011","2","Classique","Avant 1970","1900","1969","NULL","0.00","9999.00","74+2log Pn","74.00","2.00","63+3log Pn","63.00","3.00","0.04","0.040","NULL","NULL","0"
"12","TV036_012","2","Classique","1970-1975","1970","1975","NULL","0.00","9999.00","77+2log Pn","77.00","2.00","71+3log Pn","71.00","3.00","0.03","0.030","NULL","NULL","0"
"13","TV036_013","2","Classique","1976-1980","1976","1980","NULL","0.00","9999.00","78+2log Pn","78.00","2.00","76+3log Pn","76.00","3.00","0.02","0.020","NULL","NULL","0"
"14","TV036_014","2","Classique","1981-1990","1981","1990","NULL","0.00","9999.00","80+2log Pn","80.00","2.00","78+3log Pn","78.00","3.00","0.01","0.010","NULL","NULL","0"
"15","TV036_015","2","Standard","Depuis 1991","1991","2900","NULL","0.00","9999.00","84+2log Pn","84.00","2.00","80+3log Pn","80.00","3.00","0.01","0.010","NULL","NULL","0"
"16","TV036_016","2","Basse Température","Depuis 1991","1900","2900","NULL","0.00","9999.00","87,5+1,5log Pn","87.00","1.50","87,5+1,5log Pn","87.50","1.50","0.01","0.010","NULL","NULL","0"
"17","TV036_017","2","Condensation","Depuis 1991","1900","2900","NULL","0.00","9999.00","91+1log Pn","91.00","1.00","97+1log Pn","97.00","1.00","0.01","0.010","NULL","NULL","0"
"18","TV036_018","3","NULL","Avant 1980","1900","1980","<= 10","0.00","10.00","0.7","0.70","NULL","NULL","NULL","NULL","0.04","0.040","NULL","0.15","0"
"19","TV036_019","3","NULL","Avant 1980","1900","1980","> 10","10.00","9999.00","0.7","0.70","NULL","NULL","NULL","NULL","0.04","0.040","NULL","0.15","0"
"20","TV036_020","3","NULL","1981-1989","1981","1989","<= 10","0.00","10.00","0.75","0.75","NULL","NULL","NULL","NULL","0.02","0.020","NULL","0.12","0"
"21","TV036_021","3","NULL","1981-1989","1981","1989","> 10","10.00","9999.00","0.75","0.75","NULL","NULL","NULL","NULL","0.02","0.020","NULL","0.12","0"
"22","TV036_022","3","NULL","1990-2000","1990","2000","<= 10","0.00","10.00","0.81","0.81","NULL","NULL","NULL","NULL","0.02","0.020","NULL","0.12","0"
"23","TV036_023","3","NULL","1990-2000","1990","2000","> 10","10.00","9999.00","0.82","0.82","NULL","NULL","NULL","NULL","0.012","0.012","NULL","0.12","0"
"24","TV036_024","3","NULL","Après 2000","2001","2900","<= 10","0.00","10.00","0.82","0.82","NULL","NULL","NULL","NULL","0.01","0.010","NULL","0.100","0"
"25","TV036_025","3","NULL","Après 2000","2001","2900","> 10","0.00","9999.00","0.84","0.84","NULL","NULL","NULL","NULL","0.01","0.010","NULL","0.100","0"
"26","TV036_026","4","Classique","Avant 1990","1900","1989","NULL","0.00","9999.00","81","0.81","0.00","NULL","NULL","NULL","0.02","0.020","NULL","0.200","0"
"27","TV036_027","4","Classique","1990-2000","1990","2000","NULL","0.00","9999.00","84","0.84","0.00","NULL","NULL","NULL","0.012","0.012","NULL","0.15","0"
"28","TV036_028","4","Classique","Après 2000","2001","2900","NULL","0.00","9999.00","84","0.84","0.00","NULL","NULL","NULL","0.01","0.010","NULL","0.15","0"
"29","TV036_029","4","Condensation","1996-2000","1996","2000","NULL","0.00","9999.00","98","0.98","0.00","NULL","NULL","NULL","0.01","0.010","NULL","NA","0"
"30","TV036_030","4","Condensation","Après 2000","2001","2900","NULL","0.00","9999.00","98","0.98","0.00","NULL","NULL","NULL","0.01","0.010","NULL","NA","0"
"31","TV036_031","5","NULL","Avant 2006","1900","2900","NULL","0.00","9999.00","77","0.77","0.00","74","0.74","NULL","NULL","NULL","NULL","NULL","0"
"32","TV036_032","5","générateur standard","Après 2006","1900","2900","NULL","0.00","9999.00","84","0.84","0.00","77","0.77","NULL","NULL","NULL","NULL","NULL","0"
"33","TV036_033","5","générateur à condensation","Après 2006","1900","2900","NULL","0.00","9999.00","9","9.00","0.00","83","0.83","NULL","NULL","NULL","NULL","NULL","0"
"34","TV036_034","6","NULL","Après 2006","2007","2900","< 5","0.00","5.00","80+log Pn","80.00","1.00","NULL","NULL","NULL","NULL","NULL","NULL","NULL","0"
"35","TV036_035","6","NULL","Après 2006","2007","2900",">= 5","5.00","9999.00","82+log Pn","82.00","1.00","NULL","NULL","NULL","NULL","NULL","NULL","NULL","0"
"36","TV036_036","6","NULL","Avant 2006","1900","2005","< 5","0.00","5.00","7","0.70","NULL","NULL","NULL","NULL","NULL","NULL","NULL","NULL","0"
"37","TV036_037","6","NULL","Avant 2006","1900","2005",">= 5","5.00","999.00","73","0.73","NULL","NULL","NULL","NULL","NULL","NULL","NULL","NULL","0"
"49","TV036_049","10","Classe 5","Avant 1978","1900","1977","NULL","0.00","9999.00","87+log Pn","87.00","1.00","88+log Pn","88.00","1.00","Pnx0,08%xPn-0,27","0.080","-0.270","NULL","0"
"50","TV036_050","10","Classe 4","Avant 1978","1900","1977","NULL","0.00","9999.00","80+2xlog Pn","80.00","2.00","81+2xlog Pn","81.00","2.00","Pnx0,08%xPn-0,27","0.080","-0.270","NULL","0"
"51","TV036_051","10","Classe 3","Avant 1978","1900","1977","NULL","0.00","9999.00","67+6xlog Pn","67.00","6.00","68+6log Pn","68.00","6.00","Pnx0,08%xPn-0,27","0.080","-0.270","NULL","0"
"52","TV036_052","10","Classe 2","Avant 1978","1900","1977","NULL","0.00","9999.00","57+6xlog Pn","57.00","6.00","58+6xlog Pn","58.00","6.00","Pnx0,08%xPn-0,27","0.080","-0.270","NULL","0"
"53","TV036_053","10","Classe 1","Avant 1978","1900","1977","NULL","0.00","9999.00","47+6xlog Pn","47.00","6.00","48+6xlog Pn","48.00","6.00","Pnx0,08%xPn-0,27","0.080","-0.270","NULL","0"
"54","TV036_054","10","Classe 5","1978-1994","1978","1994","NULL","0.00","9999.00","87+log Pn","87.00","0.00","88+log Pn","88.00","1.00","Pnx0,07%xPn-0,30","0.070","-0.300","NULL","0"
"55","TV036_055","10","Classe 4","1978-1994","1978","1994","NULL","0.00","9999.00","80+2xlog Pn","80.00","2.00","81+2xlog Pn","81.00","2.00","Pnx0,07%xPn-0,30","0.070","-0.300","NULL","0"
"56","TV036_056","10","Classe 3","1978-1994","1978","1994","NULL","0.00","9999.00","67+6xlog Pn","67.00","6.00","68+6log Pn","68.00","6.00","Pnx0,07%xPn-0,30","0.070","-0.300","NULL","0"
"57","TV036_057","10","Classe 2","1978-1994","1978","1994","NULL","0.00","9999.00","57+6xlog Pn","57.00","6.00","58+6xlog Pn","58.00","6.00","Pnx0,07%xPn-0,30","0.070","-0.300","NULL","0"
"58","TV036_058","10","Classe 1","1978-1994","1978","1994","NULL","0.00","9999.00","47+6xlog Pn","47.00","6.00","48+6xlog Pn","48.00","6.00","Pnx0,07%xPn-0,30","0.070","-0.300","NULL","0"
"59","TV036_059","10","Classe 5","Après 1994","1995","2900","NULL","0.00","9999.00","87+log Pn","87.00","1.00","88+log Pn","88.00","1.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
"60","TV036_060","10","Classe 4","Après 1994","1995","2900","NULL","0.00","9999.00","80+2xlog Pn","80.00","2.00","81+2xlog Pn","81.00","2.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
"61","TV036_061","10","Classe 3","Après 1994","1995","2900","NULL","0.00","9999.00","67+6xlog Pn","67.00","6.00","68+6log Pn","68.00","6.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
"62","TV036_062","10","Classe 2","Après 1994","1995","2900","NULL","0.00","9999.00","57+6xlog Pn","57.00","6.00","58+6xlog Pn","58.00","6.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
"63","TV036_063","10","Classe 1","Après 1994","1995","2900","NULL","0.00","9999.00","47+6xlog Pn","47.00","6.00","48+6xlog Pn","48.00","6.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
"64","TV036_064","11","Classe 5","Avant 1978","1900","1977","NULL","0.00","9999.00","87+log Pn","87.00","1.00","88+log Pn","88.00","1.00","Pnx0,09%xPn-0,30","0.090","-0.280","NULL","0"
"65","TV036_065","11","Classe 4","Avant 1978","1900","1977","NULL","0.00","9999.00","80+2xlog Pn","80.00","2.00","81+2xlog Pn","81.00","2.00","Pnx0,09%xPn-0,30","0.090","-0.280","NULL","0"
"66","TV036_066","11","Classe 3","Avant 1978","1900","1977","NULL","0.00","9999.00","67+6xlog Pn","67.00","6.00","68+6log Pn","68.00","6.00","Pnx0,09%xPn-0,30","0.090","-0.280","NULL","0"
"67","TV036_067","11","Classe 2","Avant 1978","1900","1977","NULL","0.00","9999.00","57+6xlog Pn","57.00","6.00","58+6xlog Pn","58.00","6.00","Pnx0,09%xPn-0,30","0.090","-0.280","NULL","0"
"68","TV036_068","11","Classe 1","Avant 1978","1900","1977","NULL","0.00","9999.00","47+6xlog Pn","47.00","6.00","48+6xlog Pn","48.00","6.00","Pnx0,09%xPn-0,30","0.090","-0.280","NULL","0"
"69","TV036_069","11","Classe 5","1978-1994","1978","1994","NULL","0.00","9999.00","87+log Pn","87.00","1.00","88+log Pn","88.00","1.00","Pnx0,075%xPn-0,30","0.075","-0.300","NULL","0"
"70","TV036_070","11","Classe 4","1978-1994","1978","1994","NULL","0.00","9999.00","80+2xlog Pn","80.00","2.00","81+2xlog Pn","81.00","2.00","Pnx0,075%xPn-0,30","0.075","-0.300","NULL","0"
"71","TV036_071","11","Classe 3","1978-1994","1978","1994","NULL","0.00","9999.00","67+6xlog Pn","67.00","6.00","68+6log Pn","68.00","6.00","Pnx0,075%xPn-0,30","0.075","-0.300","NULL","0"
"72","TV036_072","11","Classe 2","1978-1994","1978","1994","NULL","0.00","9999.00","57+6xlog Pn","57.00","6.00","58+6xlog Pn","58.00","6.00","Pnx0,075%xPn-0,30","0.075","-0.300","NULL","0"
"73","TV036_073","11","Classe 1","1978-1994","1978","1994","NULL","0.00","9999.00","47+6xlog Pn","47.00","6.00","48+6xlog Pn","48.00","6.00","Pnx0,075%xPn-0,30","0.075","-0.300","NULL","0"
"74","TV036_074","11","Classe 5","Après 1994","1995","2900","NULL","0.00","9999.00","87+log Pn","87.00","1.00","88+log Pn","88.00","1.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
"75","TV036_075","11","Classe 4","Après 1994","1995","2900","NULL","0.00","9999.00","80+2xlog Pn","80.00","2.00","81+2xlog Pn","81.00","2.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
"76","TV036_076","11","Classe 3","Après 1994","1995","2900","NULL","0.00","9999.00","67+6xlog Pn","67.00","6.00","68+6log Pn","68.00","6.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
"77","TV036_077","11","Classe 2","Après 1994","1995","2900","NULL","0.00","9999.00","57+6xlog Pn","57.00","6.00","58+6xlog Pn","58.00","6.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
"78","TV036_078","11","Classe 1","Après 1994","1995","2900","NULL","0.00","9999.00","47+6xlog Pn","47.00","6.00","48+6xlog Pn","48.00","6.00","Pnx0,085%xPn-0,30","0.085","-0.400","NULL","0"
